{
    "PartGcompliance": true,
    "PartO_active_cooling_required": true,
    "BuildingLength": 10,
    "BuildingWidth": 5,
    "GroundFloorArea": 50,
    "NumberOfBedrooms": 2,
    "NumberOfHabitableRooms": 3,
    "NumberOfWetRooms": 2,
    "NumberOfHotTappedRooms": 3,
    "NumberOfUtilityRooms": 0,
    "NumberOfBathrooms": 2,
    "HeatingControlType": "SeparateTempControl",
    "KitchenExtractorHoodExternal": true,
    "ExternalConditions": {
        "shading_segments": [
            {"start360": 0, "end360": 45},
            {"start360": 45, "end360": 90},
            {"start360": 90, "end360": 135},
            {"start360": 135, "end360": 180,
                "shading": [
                    {"type": "obstacle", "height": 10.5, "distance": 12}
                ]
            },
            {"start360": 180, "end360": 225},
            {"start360": 225, "end360": 270},
            {"start360": 270, "end360": 315},
            {"start360": 315, "end360": 360}
        ]

    },
    "Appliances": {
        "Dishwasher": "Not Installed",
        "Clothes_washing": "Default",
        "Clothes_drying":  "Not Installed",
        "Fridge": "Default",
        "Freezer": "Not Installed",
        "Oven": "Default",
        "Hobs": "Default"
    },
    "ColdWaterSource": {
        "mains water": {
            "start_day": 0,
            "time_series_step": 1,
            "temperatures": [3.0, 3.1, 3.2, 3.3, 3.4, 3.5, 3.6, 3.7]
        }
    },
    "EnergySupply": {
        "mains elec": {
            "fuel": "electricity"
        },
        "mains gas": {
            "fuel": "mains_gas"
        }
    },
    "HotWaterSource": {
        "hw cylinder": {
            "type": "CombiBoiler",
            "ColdWaterSource": "mains water",
            "HeatSourceWet": "combi boiler",
            "separate_DHW_tests": "No_additional_tests",
            "rejected_energy_1": 0.01,
            "storage_loss_factor_1": 0.01
        }
    },
    "HotWaterDemand": {
        "Shower": {
            "mixer": {
                "type": "MixerShower",
                "flowrate": 8.0,
                "ColdWaterSource": "mains water",
                "allow_low_flowrate": false
            },
            "IES": {
                "type": "InstantElecShower",
                "rated_power": 9.0,
                "ColdWaterSource": "mains water",
                "EnergySupply": "mains elec"
            }
        },
        "Bath": {},
        "Other": {
            "other": {
                "flowrate": 12.0,
                "ColdWaterSource": "mains water"
            }
        }
    },
    "Events": {
        "Shower": {
            "IES": [
                {"start": 4.1, "duration": 6, "temperature": 41.0},
                {"start": 4.5, "duration": 6, "temperature": 41.0},
                {"start": 6, "duration": 6, "temperature": 41.0}
            ],
            "mixer": [
                {"start": 7, "duration": 6, "temperature": 41.0}
            ]
        }
    },
    "HeatSourceWet": {
        "combi boiler": {
            "type": "Boiler",
            "EnergySupply": "mains gas",
            "EnergySupply_aux": "mains elec",
            "rated_power": 24.0,
            "efficiency_full_load": 0.891,
            "efficiency_part_load": 0.991,
            "boiler_location": "internal",
            "modulation_load": 0.3,
            "electricity_circ_pump": 0.0600,
            "electricity_part_load": 0.0131,
            "electricity_full_load": 0.0388,
            "electricity_standby": 0.0244,
            "is_heat_network": false
        }
    },
    "SpaceHeatSystem": {
        "radiators": {
            "type": "WetDistribution",
            "thermal_mass": 0.28,
            "emitters":[
                {
                    "wet_emitter_type": "radiator",
                    "c": 0.08,
                    "n": 1.2,
                    "frac_convective": 0.4
                },
                {
                    "wet_emitter_type": "radiator",
                    "c": 0.1,
                    "n": 1.3,
                    "frac_convective": 0.4
                },
                {
                    "wet_emitter_type": "radiator",
                    "c": 0.08,
                    "n": 1.2,
                    "frac_convective": 0.4
                },
                {
                    "wet_emitter_type": "radiator",
                    "c": 0.1,
                    "n": 1.3,
                    "frac_convective": 0.4
                }
            ],
            "bypass_fraction_recirculated": 0,
            "temp_diff_emit_dsgn": 10.0,
            "variable_flow": true,
            "min_flow_rate": 3,
            "max_flow_rate": 18,
            "HeatSource": {
                "name": "combi boiler",
                "temp_flow_limit_upper": 65.0
            },
            "ecodesign_controller": {
                "ecodesign_control_class": 2,
                "min_outdoor_temp": -4,
                "max_outdoor_temp": 20,
                "min_flow_temp": 30},
            "design_flow_temp": 55,
            "Zone": "whole dwelling"
        },
        "backup": {
            "type": "InstantElecHeater",
            "rated_power": 12.0,
            "convective_type": "Wall heating, radiant ceiling panels, accumulation stoves",
            "EnergySupply": "mains elec"
        }
    },
    "SpaceCoolSystem": {
        "cooling system": {
            "type": "AirConditioning",
            "advanced_start": 1.0,
            "cooling_capacity": 6.0,
            "efficiency": 4.3,
            "frac_convective": 0.95,
            "EnergySupply": "mains elec"
        },
        "cooling system backup": {
            "type": "AirConditioning",
            "temp_setback": 25.0,
            "cooling_capacity": 6.0,
            "efficiency": 4.3,
            "frac_convective": 0.95,
            "EnergySupply": "mains elec"
        }
    },
    "General": {
        "storeys_in_dwelling": 1,
        "build_type": "house"
    },
    "InfiltrationVentilation": {
        "shield_class": "Normal",
        "terrain_class": "OpenField",
        "ventilation_zone_base_height": 0,
        "altitude": 30,
        "noise_nuisance": true,
        "Vents": {
            "vent1": {
                "mid_height_air_flow_path": 1.5,
                "area_cm2": 100,
                "orientation360": 180,
                "pitch": 60
            },
            "vent2": {
                "mid_height_air_flow_path": 1.5,
                "area_cm2": 100,
                "orientation360": 0,
                "pitch": 60
            },
            "vent3": {
                "mid_height_air_flow_path": 1.5,
                "area_cm2": 100,
                "orientation360": 0,
                "pitch": 60
            },
            "vent4": {
                "mid_height_air_flow_path": 1.5,
                "area_cm2": 100,
                "orientation360": 0,
                "pitch": 60
            }
        },
        "Leaks": {
            "ventilation_zone_height": 6,
            "test_pressure": "Standard",
            "test_result": 1.2,
            "env_area":220
        },
        "MechanicalVentilation": {
            "mechvent1": {
                "vent_type": "Centralised continuous MEV",
                "measured_fan_power": 12.26,
                "measured_air_flow_rate":37,
                "EnergySupply": "mains elec",
                "design_outdoor_air_flow_rate": 80,
                "mid_height_air_flow_path": 1.5,
                "orientation360": 90,
                "pitch": 60
            },
            "mechvent2": {
                "vent_type": "Centralised continuous MEV",
                "measured_fan_power": 12.26,
                "measured_air_flow_rate":37,
                "EnergySupply": "mains elec",
                "design_outdoor_air_flow_rate": 80,
                "mid_height_air_flow_path": 1.5,
                "orientation360": 90,
                "pitch": 60
            }
        }
    },
    "Zone": {
        "whole dwelling": {
            "SpaceHeatSystem": ["radiators", "backup"],
            "SpaceCoolSystem": ["cooling system", "cooling system backup"],
            "livingroom_area": 16.0,
            "restofdwelling_area": 80.0,
            "volume": 500.0,
            "Lighting": {
                "bulbs": [
                    {"count": 20, "power": 3, "efficacy": 150}
                ]
            },
            "BuildingElement": {
                "roof 0": {
                    "type": "BuildingElementOpaque",
                    "is_unheated_pitched_roof": true,
                    "colour": "Intermediate",
                    "thermal_resistance_construction": 0.7,
                    "areal_heat_capacity": "Very light",
                    "mass_distribution_class": "IE: Mass divided over internal and external side",
                    "pitch": 45,
                    "orientation360": 90,
                    "base_height": 2.5,
                    "height": 2.5,
                    "width": 10,
                    "area": 20.0
                },
                "wall 0": {
                    "type": "BuildingElementOpaque",
                    "colour": "Intermediate",
                    "thermal_resistance_construction": 0.7,
                    "areal_heat_capacity": "Very light",
                    "mass_distribution_class": "IE: Mass divided over internal and external side",
                    "pitch": 90,
                    "is_external_door": false,
                    "orientation360": 90,
                    "base_height": 0,
                    "height": 2.5,
                    "width": 10,
                    "area": 20.0
                },
                "wall 1": {
                    "type": "BuildingElementOpaque",
                    "colour": "Intermediate",
                    "thermal_resistance_construction": 0.71,
                    "areal_heat_capacity": "Very light",
                    "mass_distribution_class": "M: Mass concentrated inside",
                    "pitch": 90,
                    "is_external_door": true,
                    "orientation360": 270,
                    "base_height": 0,
                    "height": 2.5,
                    "width": 10,
                    "area": 25.0
                },
                "wall 2": {
                    "type": "BuildingElementOpaque",
                    "colour": "Intermediate",
                    "thermal_resistance_construction": 0.72,
                    "areal_heat_capacity": "Very light",
                    "mass_distribution_class": "E: Mass concentrated at external side",
                    "pitch": 90,
                    "is_external_door": false,
                    "orientation360": 0,
                    "base_height": 0,
                    "height": 2.5,
                    "width": 8,
                    "area": 20.0
                },
                "wall 3": {
                    "type": "BuildingElementOpaque",
                    "colour": "Intermediate",
                    "thermal_resistance_construction": 0.73,
                    "areal_heat_capacity": "Very light",
                    "mass_distribution_class": "I: Mass concentrated at internal side",
                    "pitch": 90,
                    "is_external_door": false,
                    "orientation360": 180,
                    "base_height": 0,
                    "height": 2.5,
                    "width": 6,
                    "area": 15.0
                },
                "window 0": {
                    "type": "BuildingElementTransparent",
                    "thermal_resistance_construction": 0.4,
                    "pitch": 90,
                    "orientation360": 90,
                    "g_value": 0.75,
                    "frame_area_fraction": 0.25,
                    "base_height": 1,
                    "height": 1.25,
                    "width": 4,
                    "security_risk": true,
                    "window_part_list": [
                        {
                            "free_area_height": 0.75,
                            "mid_height": 1.5,
                            "max_window_open_area": 3
                        }
                    ],
                    "shading": [
                        {"type": "overhang", "depth": 0.5, "distance": 0.5},
                        {"type": "sidefinleft", "depth": 0.25, "distance": 0.1},
                        {"type": "sidefinright", "depth":0.25, "distance":0.1}
                    ]
                },
                "ground 0": {
                    "type": "BuildingElementGround",
                    "total_area": 30.0,
                    "area": 15.0,
                    "u_value": 1.4,
                    "thermal_resistance_floor_construction": 0.2,
                    "areal_heat_capacity": "Very light",
                    "mass_distribution_class": "D: Mass equally distributed",
                    "floor_type": "Slab_no_edge_insulation",
                    "thickness_walls": 0.2,
                    "perimeter": 16.0,
                    "psi_wall_floor_junc": 0.5
                },
                "wall 4": {
                    "type": "BuildingElementAdjacentConditionedSpace",
                    "area": 10.0,
                    "pitch": 0.0,
                    "thermal_resistance_construction": 1.48,
                    "areal_heat_capacity": 100000,
                    "mass_distribution_class": "I: Mass concentrated at internal side",
                    "is_adjacent_space_within_dwelling": true
                },
                "wall 5": {
                    "type": "BuildingElementOpaque",
                    "colour": "Intermediate",
                    "thermal_resistance_construction": 0.7,
                    "areal_heat_capacity": "Very light",
                    "is_external_door": false,
                    "mass_distribution_class": "IE: Mass divided over internal and external side",
                    "pitch": 90,
                    "orientation360": 90,
                    "base_height": 0,
                    "height": 2.5,
                    "width": 10,
                    "area": 20.0
                },
                "wall 6": {
                    "type": "BuildingElementOpaque",
                    "colour": "Intermediate",
                    "thermal_resistance_construction": 0.71,
                    "areal_heat_capacity": "Very light",
                    "is_external_door": false,
                    "mass_distribution_class": "M: Mass concentrated inside",
                    "pitch": 90,
                    "orientation360": 270,
                    "base_height": 0,
                    "height": 2.5,
                    "width": 10,
                    "area": 25.0
                },
                "wall 7": {
                    "type": "BuildingElementOpaque",
                    "colour": "Intermediate",
                    "thermal_resistance_construction": 0.72,
                    "areal_heat_capacity": "Very light",
                    "is_external_door": false,
                    "mass_distribution_class": "E: Mass concentrated at external side",
                    "pitch": 90,
                    "orientation360": 0,
                    "base_height": 0,
                    "height": 2.5,
                    "width": 8,
                    "area": 20.0
                },
                "wall 8": {
                    "type": "BuildingElementOpaque",
                    "colour": "Intermediate",
                    "thermal_resistance_construction": 0.73,
                    "areal_heat_capacity": "Very light",
                    "is_external_door": false,
                    "mass_distribution_class": "I: Mass concentrated at internal side",
                    "pitch": 90,
                    "orientation360": 180,
                    "base_height": 0,
                    "height": 2.5,
                    "width": 6,
                    "area": 15.0
                },
                "window 1": {
                    "type": "BuildingElementTransparent",
                    "thermal_resistance_construction": 0.4,
                    "pitch": 90,
                    "orientation360": 90,
                    "g_value": 0.75,
                    "frame_area_fraction": 0.25,
                    "base_height": 1,
                    "height": 1.25,
                    "width": 4,
                    "security_risk": true,
                    "window_part_list": [
                        {
                            "free_area_height": 0.75,
                            "mid_height": 1.5,
                            "max_window_open_area": 3
                        }
                    ],
                    "shading": [
                        {"type": "overhang", "depth": 0.5, "distance": 0.5},
                        {"type": "sidefinleft", "depth": 0.25, "distance": 0.1},
                        {"type": "sidefinright", "depth":0.25, "distance":0.1}
                    ]
                },
                "ground 1": {
                    "type": "BuildingElementGround",
                    "total_area": 30.0,
                    "area": 15.0,
                    "u_value": 1.4,
                    "thermal_resistance_floor_construction": 0.2,
                    "areal_heat_capacity": "Very light",
                    "mass_distribution_class": "D: Mass equally distributed",
                    "floor_type": "Slab_no_edge_insulation",
                    "thickness_walls": 0.2,
                    "perimeter": 16.0,
                    "psi_wall_floor_junc": 0.5
                },
                "wall 9": {
                    "type": "BuildingElementAdjacentConditionedSpace",
                    "area": 10.0,
                    "pitch": 0.0,
                    "thermal_resistance_construction": 1.48,
                    "areal_heat_capacity": 100000,
                    "mass_distribution_class": "I: Mass concentrated at internal side",
                    "is_adjacent_space_within_dwelling": true
                }
            },
            "ThermalBridging": {
                "TB1": {
                    "type": "ThermalBridgeLinear",
                    "linear_thermal_transmittance": 1.0,
                    "length": 3.0,
                    "junction_type": "R5"
                },
                "TB2": {
                    "type": "ThermalBridgeLinear",
                    "linear_thermal_transmittance": 0.1,
                    "length": 2.0,
                    "junction_type": "R5"
                },
                "TB3": {
                    "type": "ThermalBridgePoint",
                    "heat_transfer_coeff": 2.0
                },
                "TB4": {
                    "type": "ThermalBridgeLinear",
                    "linear_thermal_transmittance": 1.0,
                    "length": 3.0,
                    "junction_type": "R5"
                },
                "TB5": {
                    "type": "ThermalBridgeLinear",
                    "linear_thermal_transmittance": 0.1,
                    "length": 2.0,
                    "junction_type": "R5"
                },
                "TB6": {
                    "type": "ThermalBridgePoint",
                    "heat_transfer_coeff": 2.0
                }
            }
        }
    }
}
